<!DOCTYPE html>
<html lang="en">
<head><meta charset="utf-8"><title>Battery storage FAQ</title>
<style>body { font-family: sans-serif; }</style>
<script>console.log("analytics disabled");</script></head>
<body>
<nav><a href="#">Home</a> | <a href="#">Sites</a></nav>
<h1>Battery storage BS-500: frequently asked questions</h1>
<p>The BS-500 battery storage system at the Nordhafen site stores up to 500 kWh in
lithium iron phosphate modules. This page answers common questions of the operations team.</p>
<h2>What does alarm B12 mean?</h2>
<p>Alarm B12 means that the cell voltage difference inside one module exceeds 80 mV. The
battery management system starts a balancing cycle automatically. If the alarm persists for
more than two hours, the module must be inspected.</p>
<h2>How often is the fire suppression system tested?</h2>
<p>The aerosol fire suppression system is inspected every six months by the certified
contractor. The last inspection report was signed by Aylin Demir.</p>
<h2>Which modules were replaced?</h2>
<table>
<tr><th>Module</th><th>Replaced on</th><th>Reason</th></tr>
<tr><td>M-07</td><td>2025-11-03</td><td>Swollen cell</td></tr>
<tr><td>M-21</td><td>2026-02-18</td><td>Repeated alarm B12</td></tr>
</table>
<h2>Who do I call?</h2>
<ul><li>Duty engineer: Marek Nowak, +49 160 5550 4411</li>
<li>Battery vendor hotline: +49 89 5550 1000</li></ul>
<footer>Helios Grid Services - internal use only</footer>
</body></html>
